---
layout: ja/about_abci/datacenter_facility
title: データセンター - ABCIについて | ABCI
permalink: /ja/about_abci/datacenter_facility.html
---


## データセンター
{: .h2 }


### 1ラック70kW級スパコンのコモディティ化を可能に
{: .h3 }

![img1.png](../../img/about_abci/data/img1.png)
<br /><br />
<div class="column" style=" max-width:330px; margin:0 10px; margin-bottom:20px">
	<ul class="square_ul">
    	<li class="square">低コストで軽量な建物</li>
        <li class="square">耐荷重2トン/m<sup>2</sup>のコンクリートスラブ上にクーリングポッドとラックを直接設置</li>
        <li class="square">ラック数
        	<ul class="dot_ul">
            	<li class="dot">初期 : 90（ABCIは41台使用）</li>
                <li class="dot">最大 : 144</li>
             </ul>
         </li>
         <li class="square">電力容量
             <ul class="dot_ul">
				<li class="dot">3.25 MW（ABCIの最大消費電力2.3MW）</li>
             </ul>
         </li>
         <li class="square">冷却能力
             <ul class="dot_ul">
                <li class="dot">3.2 MW (夏季の最小値)</li>
                <li class="dot">ラックあたり水冷60kW＋空冷10kW</li>
             </ul>
         </li>
      </ul>   
</div>

<img src="../../img/about_abci/data/img2.png" style="padding:0 10px" />


